Area,Primary Substation Name,GSP Parent,BSP Parent,Break Fault Level vs Rating (kA),Location Latitude,Location Longitude,Location Grid Ref,Nameplate Rating (MVA),Sum of quoted generation (MVA),Minimum Load (MW),Maximum Load (MW),Contracted Generation (MVA),Available Headroom Capacity (MVA),Reverse Powerflow Capability (%),Upstream status,Transmission Works,Transmission reinforcement date,Downstream status,Distribution Works,Distribution reinforcement date,SoW needed?,Part of SWAN?,Other constraints,Voltage (kV),Site Classification
ENGLAND,ALDERNEY,MANNINGTON GSP,BOURNEMOUTH,13.05/13.1,50.755851,-1.940832,SZ 04270 95141,24,0,3.3934049603,19.5796666327,9.27,19,50,Unconstrained,,,Constrained,,,Yes,Yes,Proximity to fault rating.,33/11,Red
ENGLAND,ALDERSHOT,FLEET BRAMLEY,ALDERSHOT,17.18/25.0,51.232226,-0.76998103,SU 85976 48834,19.5,0,2.9721119404,13.3548825314,2.4,19,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinf required at Fleet GSP. Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinf required at Fleet GSP,33/11,Red
ENGLAND,ALDERTON,MELKSHAM,CHIPPENHAM,3.23/13.1,51.555203,-2.2233876,ST 84609 84059,3,0,0.6488656998,3.3082611406,0,0.15,50,Constrained,,,Constrained,,,Yes,No,Constrained due to upstream thermal limitations.,33/11,Red
ENGLAND,ALRESFORD,FLEET BRAMLEY,ALTON & FERNHURST,6.42/13.1,51.088816,-1.1491999,SU 59684 32511,13,0,2.62,12.016496,0,20,50,Constrained,,,Unconstrained,,,Yes,Yes,33kV circuit reinforcement is required for any new connction. Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Red
ENGLAND,ALTON LOCAL,FLEET BRAMLEY,ALTON & FERNHURST,10.04/13.1,51.151139,-0.96575932,SU 72434 39606,37.5,0,7.13,29.466836929,0.25,5,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Red
ENGLAND,ANDOVER,MELKSHAM,ANDOVER,8.78/25.0,51.217904,-1.4968164,SU 35240 46643,30,0,2.1643071175,8.5253225668,0,0,50,Constrained,,,Unconstrained,,,Yes,No,"Thermal constraint on upstream 132kV system with no remaining headroom. NG reinf works required for Melksham SGT capacity constraints, estimated connection date for new applications is 2025-2027.",33/11,Red
ENGLAND,ANDOVER EAST,MELKSHAM,ANDOVER,8.61/13.1,51.215843,-1.4579957,SU 37953 46433,30,0,5.3984928131,19.2973725183,0,0,50,Constrained,,,Unconstrained,,,Yes,No,"Thermal constraint on upstream 132kV system with no remaining headroom. NG reinf works required for Melksham SGT capacity constraints, estimated connection date for new applications is 2025-2027.",33/11,Red
ENGLAND,ANDOVER TOWN,MELKSHAM,ANDOVER,8.91/16.0,51.203772,-1.483129,SU 36207 45078,10,0,2.0512528419,8.21554969,0,0,50,Constrained,,,Unconstrained,,,Yes,No,"Thermal constraint on upstream 132kV system with no remaining headroom. NG reinf works required for Melksham SGT capacity constraints, estimated connection date for new applications is 2025-2027.",33/11,Red
ENGLAND,ARBORFIELD,BRAMLEY (BASI),BASINGSTOKE T1B & T2B,4.34/13.1,51.385867,-0.90996432,SU 75949 65766,18,0,1.5126516805,0,2.44,17,50,Constrained,,,Partially Constrained,,,Yes,No,"Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.Connections might not possible prior to Bramley Green-Arborfield reconfiguration.
Rein required at Arborfield and the 33kV circuits from Little Hungerford to accommodate connection. Voltage Issues.",33/11,Amber
ENGLAND,ARGYLE ROAD,LOVEDEAN,CHICHESTER & HUNSTON,10.63/13.1,50.784462,-0.67938668,SZ 93193 99152,30,0,3.22,16.3475630823,0,9,50,Constrained,,,Unconstrained,,,Yes,Yes,"There is no reverse power capacity at the BSB and new generations will requier new BSP Transformer, AVC reinfocement, 33kV switchgear reinforcement at Chichester BSP",33/11,Green
ENGLAND,ARNCOTT,COWLEY,HEADINGTON,9.24/13.1,51.858146,-1.1195824,SP 60730 18095,15,0,1.95008564,13.826099411,12.2,1,50,Constrained,,,Unconstrained,,,Yes,No,Voltage & thermal upstream limitations.,33/11,Red
ENGLAND,ASCOT,FLEET BRAMLEY,BRACKNELL MAIN,7.91/25.0,51.411326,-0.68409816,SU 91615 68855,30,0,5.2309174538,2.7494712811,0,34,50,Unconstrained,,,Unconstrained,,,Yes,Yes,BSP 33kV CBs close to fault rating,33/11,Red
ENGLAND,ASHLING ROAD,LOVEDEAN,CHICHESTER & HUNSTON,10.93/13.1,50.854047,-0.80681949,SU 84085 06737,26,0,5.453728199,23.5504733891,1.9,9,50,Constrained,,,Unconstrained,,,Yes,Yes,"There is no reverse power capacity at the BSB and new generations will requier new BSP Transformer, AVC reinfocement, 33kV switchgear reinforcement at Chichester BSP",33/11,Amber
ENGLAND,ASHTON PARK,MELKSHAM,NORRINGTON,9.58/13.1,51.318628,-2.1859029,ST 87141 57741,23.5,0,3.6444571018,21.0681357812,4.175,8,50,Constrained,,,Unconstrained,,,Yes,No,None known,33/11,Green
ENGLAND,AVON RUBBER,MELKSHAM,NORRINGTON,8.98/13.1,51.377185,-2.1388135,ST 90435 64246,7.5,0,0.4604716003,8.4464566312,0.14,5,50,Constrained,,,Unconstrained,,,Yes,No,None known,33/11,Green
ENGLAND,BAGSHOT,FLEET BRAMLEY,BRACKNELL RESERVE,6.88/20.0,51.363474,-0.69255137,SU 91122 63523,24,0,3.5604376793,14.6387623617,0,28,50,Unconstrained,,,Unconstrained,,,Yes,Yes,BSP 33kV CBs close to fault rating,33/11,Red
ENGLAND,BALL HILL,BRAMLEY (ANDO-THAT),THATCHAM,5.88/13.1,51.365765,-1.392107,SU 42417 63142,15,0,1.1288310289,7.1687759227,0,16,50,Constrained,,,Unconstrained,,,Yes,No,None known,33/11,Red
ENGLAND,BARTON STACEY,MELKSHAM,ANDOVER,4.67/7.9,51.182169,-1.399417,SU 42075 42720,6,0,1.4790908694,6.4159248755,0,0,50,Constrained,,,Unconstrained,,,Yes,No,"Thermal constraint on upstream 132kV system with no remaining headroom. NG reinf works required for Melksham SGT capacity constraints, estimated connection date for new applications is 2025-2027.",33/11,Red
ENGLAND,BASINGSTOKE,BRAMLEY (BASI),BASINGSTOKE T1A & T2A,11.15/13.1,51.269782,-1.0674396,SU 65155 52705,30,0,3.97,17.5525683049,12.75,18,50,Constrained,,,Unconstrained,,,Yes,No,None known,33/11,Red
ENGLAND,BASSETT,NURSLING,VELMORE,11.06/13.1,50.941526,-1.4008417,SU 42193 15958,30,0,2.4419677258,16.7924458518,0.231,33,50,Constrained,,,Constrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,BATH ROAD EAST,NORTH HYDE,NORTH HYDE (D),5.43/13.1,51.48041,-0.43035272,TQ 09097 76885,13,0,2.2652158737,12.2233568405,0,15,50,Unconstrained,,,Unconstrained,,,No,No,None known,22/11,Green
ENGLAND,BATH ROAD WEST,IVER 132KV,LONGFORD,13.57/13.1,51.480449,-0.47763041,TQ 05814 76820,25.1,0,6.2270178795,16.53,0,18.8,50,Unconstrained,,,Constrained,,,No,No,Proximity to fault level,33/11,Red
ENGLAND,BEACONSFIELD (END B/B),IVER 132KV,UPTON,3.39/25.0,51.61202,-0.64865318,SU 93668 91219,6.5,0,1,4.9,0,4.25,50,Unconstrained,,,Partially Constrained,,,No,No,Moderate proximity to Primary transformers limitations under FCO.,22/6.6,Red
ENGLAND,BEACONSFIELD (MIDDLE B/B),IVER 132KV,DENHAM,9.17/25.0,51.61202,-0.64865318,SU 93668 91219,12.9,0,3.17,11.67,0,9.6,50,Unconstrained,,,Unconstrained,,,No,No,None known,22/6.6,Green
ENGLAND,BEENHAM,BRAMLEY (ANDO-THAT),THATCHAM,6.52/13.1,51.417262,-1.1644013,SU 58204 69025,13,0,1.3292909861,6.8129170617,1.9,7.5,50,Constrained,,,Unconstrained,,,Yes,No,Fault level reinforcement required at Thatcham 33kV. Approaching 100% loading on 132kV circuits from Bramley to Thatcham on import,33/11,Red
ENGLAND,BEMERTON,MANNINGTON GSP,SALISBURY,8.42/20.0,51.080303,-1.8360247,SU 11583 31233,30,0,3.7555303574,15.0276830826,0,0,50,Constrained,,,Unconstrained,Bemerton-C switchgear reinforcement,01/06/21,Yes,Yes,Constrained due to upstream thermal limitations.,33/11,Green
ENGLAND,BERINSFIELD,COWLEY,Cowley Local (2 x 45),7.76/20.0,51.654969,-1.1574654,SU 58382 95467,24,0,0.8413363099,12.9944655951,19.82,19,50,Constrained,ANM scheme triggered upstream by accepted generation,,Unconstrained,,,Yes,No,ANM installed to avoid upstream 33kV thermal issues under FCO.,33/11,Red
ENGLAND,BEVOIS VALLEY,NURSLING,Southampton (2 x 60),8.3/25.0,50.916577,-1.3946894,SU 42648 13187,22.9,0,3.182446003,14.5217984508,1.175,24,50,Constrained,,,Constrained,,,Yes,Yes,None known,33/6.6,Green
ENGLAND,BICESTER,EAST CLAYDON,BICESTER NORTH,11.86/16.0,51.893394,-1.1530295,SP 58381 21988,60,0,4.5934719391,24.4978088016,33.511,2,50,Constrained,,,Constrained,,,No,No,Constrained due to upstream thermal limitations.,33/11,Red
ENGLAND,BILLINGSHURST,LOVEDEAN,CHICHESTER & HUNSTON,2.91/20.0,51.026012,-0.45704322,TQ 08305 26315,10,0,1.5607397556,9.5240208615,0,9,50,Constrained,,,Unconstrained,,,Yes,Yes,"There is no reverse power capacity at the BSB and new generations will requier new BSP Transformer, AVC reinfocement, 33kV switchgear reinforcement at Chichester BSP",33/11,Amber
ENGLAND,BILSHAM,LOVEDEAN,CHICHESTER & HUNSTON,10.88/13.1,50.805731,-0.61956242,SU 97366 01594,30,0,3.5817759037,17.4717646413,42.172,0,50,Constrained,,,Unconstrained,,,Yes,Yes,"There is no reverse power capacity at the BSB and new generations will requier new BSP Transformer, AVC reinfocement, 33kV switchgear reinforcement at Chichester BSP",33/11,Amber
ENGLAND,BINSTEAD ,FAWLEY,COWES & WOOTTON COMMON,8.06/13.1,50.719488,-1.2022961,SZ 56409 91399,15,0,1.2017911682,5.9003726365,0,0,50,Constrained,,,Constrained,,,No,Yes,"Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. ",33/11,Red
ENGLAND,BIRDHAM,LOVEDEAN,CHICHESTER & HUNSTON,7.46/13.1,50.788584,-0.83856291,SZ 81965 99422,10,0,2.6652333736,11.8424419831,0,9,50,Constrained,,,Unconstrained,,,Yes,Yes,"There is no reverse power capacity at the BSB and new generations will requier new BSP Transformer, AVC reinfocement, 33kV switchgear reinforcement at Chichester BSP",33/11,Amber
ENGLAND,BISHOPS WALTHAM,BOTLEY WOOD GSP,NETLEY COMMON,7.42/20.0,50.946805,-1.1943989,SU 56691 16683,24,0,3.2655478997,16.8712258469,7.5,19,50,Partially Constrained,,,Unconstrained,,,Yes,Yes,33kV upstream restriction on Netley Common to Bishops Waltham 33kV circts,33/11,Amber
ENGLAND,BISHOPSTOKE,NURSLING,VELMORE,8.78/13.1,50.963804,-1.3397511,SU 46463 18472,13,0,1.3081970215,5.5201560455,7.6,14,50,Constrained,,,Constrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,BITTERNE,BOTLEY WOOD GSP,NETLEY COMMON,8.24/25.0,50.915445,-1.3595965,SU 45116 13082,13,0,2.3445842266,10.4926124588,0,14,50,Partially Constrained,,,Unconstrained,,,Yes,Yes,Proximity to voltage issues.,33/6.6,Amber
ENGLAND,BLACK BOURTON,MINETY,Stratton (2 x 60),5.65/25.0,51.732363,-1.5909089,SP 28349 03818,10,0,1.0821535587,6.1407539527,0,0,50,Constrained,,,Unconstrained,,,Yes,Yes,Thermal constraint on Minety - Galileo 132kV cct,33/11,Red
ENGLAND,BLANDFORD,MANNINGTON GSP,LYTCHETT,6.22/20.0,50.849233,-2.1603205,ST 88810 05536,30.7,0,3.975009203,16.2386733827,0,0,50,Constrained,,,Unconstrained,,,Yes,Yes,BSP Transformer rating under N-1,33/11,Green
ENGLAND,BLEDINGTON,COWLEY,WITNEY & YARNTON,3.03/25.0,51.901178,-1.6287369,SP 25641 22580,5,0,1.2498111709,4.7713573908,0.188,3,50,Constrained,,,Partially Constrained,,,Yes,No,Moderate proximity to Primary transformers limitations under FCO.,33/11,Red
ENGLAND,BORDON,FLEET BRAMLEY,ALTON & FERNHURST,9.13/13.1,51.110823,-0.82634825,SU 82256 35269,26,0,4.09,23.7986529308,0,5,50,Constrained,,,Unconstrained,,,Yes,Yes,Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Red
ENGLAND,BOSCOMBE DOWN,BRAMLEY (ANDO-THAT),AMESBURY,10.09/13.1,51.168384,-1.7555755,SU 17186 41044,30,0,5.9565342665,20.6854764721,14,22,50,Constrained,,,Unconstrained,,,Yes,No,Connections might not be possible prior to Andover-Amesbury reconfiguration scheme. Upstream 132kV capacity for export is circa 15MVA flexible,33/11,Red
ENGLAND,BOSCOMBE EAST,MANNINGTON GSP,CHRISTCHURCH,10.11/13.1,50.731525,-1.8364924,SZ 11636 92447,26.5,0,3.5592000484,12.8398785372,0,0,50,Constrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,BOURNE VALLEY,MANNINGTON GSP,BOURNEMOUTH,8.96/13.1,50.73132,-1.9134172,SZ 06207 92415,30,0,5.4246134758,24.5350138379,0,35,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,BOURTON,MANNINGTON GSP,SHAFTESBURY,6.61/20.0,51.071236,-2.3244667,ST 77363 30262,13,0,1.5,8.8405812792,1.5,0,50,Constrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,BOVINGTON,MANNINGTON GSP,WAREHAM,6.97/13.1,50.689904,-2.2288178,SY 83933 87831,9.8,0,1.36,5.432048,5,0,50,Constrained,,,Constrained,,,Yes,Yes,BSP Transformer rating under N-1,33/11,Red
ENGLAND,BOWERDEAN,AMERSHAM,LOUDWATER,10.27/13.1,51.636897,-0.73389355,SU 87718 93880,20,0,4.508919239,22.2,0,24.508919239,50,Unconstrained,,,Unconstrained,,,No,No,None known,33/11,Green
ENGLAND,BRACKNELL,FLEET BRAMLEY,BRACKNELL MAIN,13.82/20.0,51.417065,-0.76360335,SU 86075 69397,76,0,12.0437774658,44.6215611927,0,85,50,Unconstrained,,,Unconstrained,,,Yes,Yes,BSP 33kV CBs close to fault rating,33/11,Red
ENGLAND,BRADFORD-ON-AVON,MELKSHAM,NORRINGTON,8.06/25.0,51.343847,-2.2704395,ST 81260 60564,21.8,0,4.0481686592,12.4253206718,0.125,8,50,Constrained,,,Unconstrained,,,Yes,No,None known,33/11,Green
ENGLAND,BRAMLEY GREEN,BRAMLEY (BASI),BASINGSTOKE T1B & T2B,6.05/25.0,51.321716,-1.033725,SU 67431 58511,15,0,1.0728726459,5.0448335692,15.76,16,50,Constrained,,,Partially Constrained,,,Yes,No,Voltage issues following Arborfield switchover to Reading BSP; and 33kV circuit from Basingstoke to Bramley Green is full for export capacity,33/11,Red
ENGLAND,BRANDON ROAD,LOVEDEAN,PORTSMOUTH,8.55/25.0,50.783957,-1.0834193,SZ 64712 98665,26,0,4.1609568596,18.0335619926,0,30,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,BRAYWICK ROAD,FLEET BRAMLEY,MAIDENHEAD,9.96/13.1,51.518471,-0.72033112,SU 88887 80726,30,0,6.2270178795,21.6535247722,0.075,17,50,Constrained,,,Unconstrained,,,Yes,Yes,"Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for export",33/11,Red
ENGLAND,BRENTFORD,EALING,EALING (D),11.2/25.0,51.491207,-0.30664901,TQ 17659 78277,4 x 10/13, -   ,13.5,38.9, -   ,28,50,Constrained,,,Unconstrained,EALING 66kV/22kV CB to be replaced to improve fault ratings,TBC,No,No,,44887,Red
ENGLAND,BROCKHAMPTON,LOVEDEAN,HAVANT,12.26/25,50.847642,-0.99472808,SU 70868 05828,30,0,3.7850501537,16.4424342595,16.62,18,50,Unconstrained,,,Unconstrained,Switchgear -E reinforcement due to make issue (FL results include new rating).,01/03/22,Yes,Yes,,33/11,Green
ENGLAND,BROCKHURST,LOVEDEAN,Fareham T1A T2A (90MVAs),9.47/13.1,50.815062,-1.158483,SU 59381 02061,30,0,4.9687614441,22.4676367008,0,26,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Partialy constraint due to limited reverse power capacity,33/11,Amber
ENGLAND,BROMHAM,MELKSHAM,NORRINGTON,2.71/13.1,51.392983,-2.0205036,ST 98670 65994,5,0,0.4256001115,2.3762266562,0.4,0,50,Constrained,,,Constrained,,,Yes,No,Constrained due to Primary transformers limitations under FCO.,33/11,Red
ENGLAND,BROOK STREET,BRAMLEY (BASI),BASINGSTOKE T3 & T4,9.81/13.1,51.265682,-1.0915307,SU 63480 52228,30,0,3.226886034,13.7675693071,0,33,50,Constrained,,,Unconstrained,,,Yes,No,None known,33/11,Green
ENGLAND,BRUTON,MELKSHAM,FROME,3/25.0,51.114782,-2.4429037,ST 69094 35148,8,0,1.1583616734,5.2632115503,1.362,5,50,Constrained,,,Unconstrained,,,Yes,No,None known,33/11,Green
ENGLAND,BURFORD,COWLEY,WITNEY & YARNTON,5.84/13.1,51.810811,-1.6290442,SP 25671 12529,6.5,0,0.8596262336,4.3982481752,0,3,50,Constrained,,,Constrained,,,Yes,No,Limited expansion space for CB connections,33/11,Red
ENGLAND,BUSHEY,MANNINGTON GSP,WAREHAM,2.49/13.1,50.651464,-2.0343059,SY 97671 83532,3.5,0,0.3593181074,1.6113117224,0,0,50,Constrained,,,Constrained,,,Yes,Yes,Constrained due to upstream thermal limitations.,33/11,Red
ENGLAND,BUTTS ASH,FAWLEY,LANGLEY,11.21/25.0,50.849954,-1.4058504,SU 41923 05772,23,0,4.0141297684,16.2685364449,11.5,0,50,Constrained,,,Constrained,,,No,Yes,"Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. ",33/11,Red
ENGLAND,CALNE,MELKSHAM,CHIPPENHAM,11.73/13.1,51.451457,-1.9938927,SU 00521 72497,21,0,1.6027144696,15.2849671283,12.5,0,50,Constrained,,,Constrained,,,Yes,No,Constrained due to upstream thermal limitations and fault level constraints ,33/11,Red
ENGLAND,CAMBERLEY,FLEET BRAMLEY,CAMBERLEY MAIN,13.67/25.0,51.327586,-0.7587053,SU 86584 59452,80,0,8.8523216248,25.8616671491,0,85,50,Unconstrained,,,Unconstrained,,,No,Yes,Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Red
ENGLAND,CANAL BANK 11KV,WILLESDEN,CANAL BANK 11KV,15.9/25.0,51.533702,-0.25795373,TQ 20927 83082,2 x 30/60, -   ,23.4,60, -   ,80,95,Unconstrained,,,Partially Constrained,,,No,No,None known,22/6.6,Amber
ENGLAND,CANAL BANK 6.6KV,WILLESDEN,ACTON LANE,12.3/13.1,51.533702,-0.25795373,TQ 20927 83082,3 x 11.5, -   ,1.6,9.1, -   ,13,50,Constrained,,,Constrained,To be made redundant and supseded by CANB 11kV,,No,No,Not applicable,66/11,Red
ENGLAND,CARTERTON,COWLEY,WITNEY & YARNTON,8.91/13.1,51.768376,-1.5918589,SP 28261 07823,30,0,4.93,18.9176883892,0,3,50,Constrained,,,Constrained,,,Yes,No,Limited expansion space for CB connections.,33/11,Red
ENGLAND,CASTLE CARY,AXMINSTER,YEOVIL,5.67/25.0,51.07757,-2.5076407,ST 64534 31039,15,7.5,1.1707707057,6.2598880885,5.27,7,50,Constrained,,,Unconstrained,,,Yes,Yes,"Moderate proximity to upstream 33kV circts restrictions. There is no reverse power capacity at the Yeovil BSP, 33kV circuit thermal limitation.",33/11,Red
ENGLAND,CAUSEWAY,LALEHAM,STAINES,14.4/25.0,51.43481,-0.52304188,TQ 02763 71680,"2 x 15/30, 1 x 12/24", -   ,12.1,33.7,14.1,25,50,Partially Constrained,,,Unconstrained,,,No,No,None known,33/11,Amber
ENGLAND,CAVERSHAM,FLEET BRAMLEY,READING TOWN,8.5/13.1,51.476173,-0.9717028,SU 71512 75747,30,0,2.7457485199,13.2250102111,0,6,50,Constrained,,,Constrained,,,Yes,Yes,"Voltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSPVoltage level constraints on the 33kV network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP",33/11,Red
ENGLAND,CENTRAL,MANNINGTON GSP,BOURNEMOUTH,10.22/13.1,50.72691,-1.8555358,SZ 10293 91931,30,0,6.0366826057,26.8072421061,5.4,31,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Constrained due to upstream thermal limitations.,33/11,Green
ENGLAND,CENTRAL BRIDGE,NURSLING,Southampton (2 x 60),10.27/25.0,50.899208,-1.3957251,SU 42591 11255,40,0,4.1629734039,19.3416212888,0.1455,44,50,Constrained,,,Constrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,CERNE ABBAS,CHICKERELL GSP,CHICKERELL,1.32/13.1,50.807908,-2.4819181,ST 66140 01039,2.6,0,0.2400689252,1.7635334023,0,3,50,Constrained,,,Constrained,,,No,Yes,Constrained due to Primary transformers limitations.There is no reverse power capacity at the Chickerell BSP,33/11,Red
ENGLAND,CHALVEY,IVER 132KV,CHALVEY,13.71/25.0,51.504952,-0.60858214,SU 96669 79364,76,6,13.44,40.7,8.8,42.6,50,Unconstrained,,,Unconstrained,,,No,No,None known,33/11,Green
ENGLAND,CHANDLERS FORD,NURSLING,VELMORE,8.41/25.0,50.99173,-1.3816586,SU 43494 21552,30,0,2.9598218517,13.1130624107,0,32,50,Constrained,,,Constrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,CHAPEL,NURSLING,Southampton (2 x 60),13.6/25.0,50.905736,-1.3919713,SU 42849 11983,15,0,2.6666288376,11.7174561305,0,17,50,Constrained,,,Constrained,,,Yes,Yes,None known,33/6.6,Green
ENGLAND,CHARLBURY,COWLEY,WITNEY & YARNTON,6.39/13.1,51.862809,-1.478127,SP 36034 18376,15,0,1.2,5.718088,4.378,3,50,Constrained,,,Constrained,,,Yes,No,Limited expansion space for CB connections,33/11,Red
ENGLAND,CHARMINSTER,CHICKERELL GSP,CHICKERELL,5.95/25.0,50.737358,-2.4646274,SY 67309 93186,12,0,2.1490654945,8.282455914,0,14,50,Constrained,,,Unconstrained,,,No,Yes,There is no reverse power capacity at the Chickerell BSP,33/11,Amber
ENGLAND,CHICHESTER,LOVEDEAN,CHICHESTER & HUNSTON,13.12/25.0,50.858952,-0.69142141,SU 92198 07420,23,0,3.27,18.7348524177,16.35,9,50,Constrained,,,Unconstrained,,,Yes,Yes,"There is no reverse power capacity at the BSB and new generations will requier new BSP Transformer, AVC reinfocement, 33kV switchgear reinforcement at Chichester BSP",33/11,Amber
ENGLAND,CHICKERELL,CHICKERELL GSP,CHICKERELL,9.48/25.0,50.623273,-2.4893718,SY 65479 80511,14.8,0,0.4825706054,9.4874502325,4.769,10,50,Constrained,,,Unconstrained,,,No,Yes,There is no reverse power capacity at the Chickerell BSP,33/11,Amber
ENGLAND,CHILTON CANTELO,AXMINSTER,YEOVIL,7.83/20.0,50.992393,-2.601093,ST 57910 21616,9.75,0,2.4382651605,8.3432541045,0,12,50,Constrained,,,Unconstrained,,,Yes,Yes,"Moderate proximity to upstream 33kV circts restrictions.There is no reverse power capacity at the Yeovil BSP,33kV circuit thermal limitation.",33/11,Red
ENGLAND,CHINEHAM,BRAMLEY (BASI),BASINGSTOKE T1B & T2B,9.01/25.0,51.297658,-1.0675922,SU 65105 55805,30,0,3.0308181018,16.0247500193,1.368,32,50,Constrained,,,Unconstrained,,,Yes,No,None known,33/11,Green
ENGLAND,CHIPPING NORTON,COWLEY,WITNEY & YARNTON,5.53/25.0,51.938753,-1.5449165,SP 31382 26792,15,0,3.4750847816,9.7817778596,0.05,3,50,Constrained,,,Unconstrained,,,Yes,No,Constrained due to upstream thermal and voltage issues.,33/11,Red
ENGLAND,CHISBRIDGE,COWLEY,HIGH WYCOMBE,6.32/13.1,51.595539,-0.84320641,SU 80226 89155,9.8,0,2.0303218365,5.7891842703,0,1,50,Constrained,,,Constrained,,,Yes,No,Limited expansion space for CB connections. Upstream Voltage & thermal issues.,33/11,Red
ENGLAND,CHISLEDON,MINETY,TOOTHILL,7.23/25.0,51.518014,-1.7290952,SU 18894 79934,15,0,1.0973951817,4.2246093679,0,0,50,Constrained,,,Constrained,,,Yes,Yes,thermal constraint on Minety - Galileo 132kV cct,33/11,Red
ENGLAND,CHOBHAM,FLEET BRAMLEY,BRACKNELL RESERVE,6.6/25.0,51.359776,-0.60574616,SU 97173 63223,14.3,0,2.1094374657,11.4903141305,0,11,50,Unconstrained,,,Unconstrained,,,Yes,Yes,BSP 33kV CBs close to fault rating,33/11,Red
ENGLAND,CHOLSEY,COWLEY,DRAYTON,5.75/13.1,51.558051,-1.1615505,SU 58223 84685,15,0,1.3488965034,6.22079412,0.3,7,50,Constrained,33kV reinforcements between Milton - Drayton,,Unconstrained,,,Yes,No,Constrained due to 33kV circts limitations under FCO.,33/11,Red
ENGLAND,CHRISTCHURCH,MANNINGTON GSP,CHRISTCHURCH,8.87/20.0,50.737671,-1.7789084,SZ 15698 93141,39,0,5.8584260941,23.0047956557,0,0,50,Constrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,CHURCH ROAD,LALEHAM,EAST BEDFONT A,7.5/13.1,51.434438,-0.46468734,TQ 06820 71722,2 x 12.5, -   ,3.2,14, -   ,9,50,Unconstrained,,,Unconstrained,,,No,No,None known,44887,Green
ENGLAND,CIRENCESTER TOWN,MINETY,CIRENCESTER,10.43/13.1,51.706175,-1.9614436,SP 02761 00827,21,0,3.808883667,21.1539727536,1.526,0,50,Constrained,,,Constrained,,,Yes,Yes,thermal constraint on BSP transformers and upstream 132kV feeders,33/11,Red
ENGLAND,CLARENCE ROAD,IVER 132KV,CIPPENHAM,12.21/25.0,51.480746,-0.62393586,SU 95654 76652,45,0,8.0497722626,31.8963317514,0,30.6,50,Unconstrained,,,Unconstrained,,,No,No,None known,33/11,Green
ENGLAND,COCKLEBURY,MELKSHAM,CHIPPENHAM,12.86/13.1,51.46393,-2.1101146,ST 92447 73890,35.5,0,4.7210855484,16.3493307006,0,0,50,Constrained,,,Constrained,,,Yes,No,fault level constraint,33/11,Red
ENGLAND,CODFORD,MELKSHAM,FROME,3.66/25.0,51.155279,-2.0389563,ST 97372 39559,5,0,1.6730632935,3.5067521954,2,0,50,Constrained,,,Partially Constrained,,,Yes,No,Constrained due to 33kV CROC - CODF cct thermal and voltage limitations.,33/11,Red
ENGLAND,COKES LANE,IVER 132KV,DENHAM,10.94/13.1,51.66737,-0.56643504,SU 99240 97483,16.2,0,0.9209706783,8.3029195592,0,9,50,Unconstrained,,,Unconstrained,,,No,No,None known,22/6.6,Green
ENGLAND,COLLEGE PARK,LOVEDEAN,WYMERING & FORT WIDLEY,9.05/13.1,50.819978,-1.0659487,SU 65893 02686,13,0,2.0957200527,10.4527208055,0,15,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,CORDWALLIS,FLEET BRAMLEY,MAIDENHEAD,9.27/13.1,51.528732,-0.72872194,SU 88285 81857,30,0,6.5538878441,21.5431923413,0,17,50,Constrained,,,Constrained,,,Yes,Yes,"Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportFleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for export",33/11,Red
