Area,Primary Substation Name,GSP Parent,BSP Parent,Break Fault Level vs Rating (kA),Location Latitude,Location Longitude,Location Grid Ref,Nameplate Rating (MVA),Sum of quoted generation (MVA),Minimum Load (MW),Maximum Load (MW),Contracted Generation (MVA),Available Headroom Capacity (MVA),Reverse Powerflow Capability (%),Upstream status,Transmission Works,Transmission reinforcement date,Downstream status,Distribution Works,Distribution reinforcement date,SoW needed?,Part of SWAN?,Other constraints,Voltage (kV),Site Classification
ENGLAND,MEYRICK ROAD,LOVEDEAN,HAVANT,8.45/25.0,50.853407,-0.99487409,SU 70849 06469,25.4,0,5.2502307892,23.9869350799,0,29,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,MIDDLE WALLOP,MELKSHAM,ANDOVER,4.37/13.1,51.159812,-1.5583093,SU 30984 40155,7,0,4.1914401054,18.4193313587,4.8,0,50,Constrained,,,Constrained,,,Yes,No,"Wide constraints on 33kV, 132kV systems and BSP capacity.",33/11,Red
ENGLAND,MIDHURST,FLEET BRAMLEY,ALTON & FERNHURST,8.38/13.1,50.968682,-0.74631968,SU 88127 19555,30,0,0.8464177914,4.6059385645,5,19,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Amber
ENGLAND,MILBORNE PORT,AXMINSTER,YEOVIL,2.49/13.1,50.97618,-2.4581769,ST 67929 19741,3.5,0,3.4021766186,12.9510895916,4,0,50,Constrained,,,Constrained,,,Yes,Yes,Constrained due to Primary transformers limitations.There is no reverse power capacity at the Yeovil BSP,33/11,Red
ENGLAND,MILFORD,FLEET BRAMLEY,ALDERSHOT,6.43/20.0,51.178561,-0.64632756,SU 94719 43018,24,0,0.5841650047,3.1259818667,0.177,26,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Amber
ENGLAND,MILFORD-ON-SEA,MANNINGTON GSP,ARNEWOOD,7.28/25.0,50.739051,-1.6009933,SZ 28252 93347,13,0,3.609210968,12.560353469,0,0,50,Constrained,,,Unconstrained,,,Yes,Yes,No spare bay.,33/11,Red
ENGLAND,MILL LANE,MANNINGTON GSP,MANNINGTON,8.88/13.1,50.850032,-1.7926828,SU 14691 05633,22.9,0,1.8899583817,9.584899844,8.6,0,50,Constrained,,,Constrained,,,Yes,Yes,BSP Transformer rating under N-1,33/11,Red
ENGLAND,MILTON,COWLEY,DRAYTON,15.49/16.0,51.625145,-1.2792202,SU 49992 92060,46.4,0,4.657181263,20.1904323683,6.837,7,50,Constrained,33kV reinforcements between Milton - Drayton,,Unconstrained,,,Yes,No,Upstream thermal constraints.,33/11,Green
ENGLAND,MINCHINGTON,MANNINGTON GSP,SHAFTESBURY,2.53/12.0,50.930117,-2.0559557,ST 96164 14520,5,0,9.7637996674,39.2830153173,0,0,50,Unconstrained,,,Constrained,,,Yes,Yes,Constrained due to Primary transformers limitations under FCO.,33/11,Red
ENGLAND,MINETY VILLAGE,MINETY,CIRENCESTER,6.38/13.1,51.626203,-1.9776039,SU 01647 91932,15,0,0.4232744277,3.0175875216,3.158,0,50,Constrained,,,Partially Constrained,,,Yes,Yes,"voltage constraint on 33kV system, thermal constraint on BSP transformers and upstream 132kV feeders",33/11,Red
ENGLAND,MORTIMER,FLEET BRAMLEY,BURGHFIELD RESERVE,5.32/13.1,51.372583,-1.107289,SU 62236 64103,15,0,1.0689612627,4.290973886,0,11,50,Constrained,,,Unconstrained,,,No,Yes,Circa 7MW export headroom on 33kV circuits upstream. Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Amber
ENGLAND,MVEE,FLEET BRAMLEY,BRACKNELL RESERVE,8.01/13.1,51.384081,-0.59139871,SU 98120 65945,30,0,1.6918176413,8.945254803,0,30,50,Unconstrained,,,Unconstrained,,,Yes,Yes,BSP 33kV CBs close to fault rating,33/11,Amber
ENGLAND,NETHERHAMPTON,MANNINGTON GSP,SALISBURY,8.1/13.1,51.061123,-1.8233211,SU 12478 29102,13,0,0.6706303954,3.9289993523,9.8,0,50,Unconstrained,,,Constrained,,,Yes,Yes,Constrained due to upstream thermal limitations.,33/11,Red
ENGLAND,NETLEY COMMON 11KV,BOTLEY WOOD GSP,NETLEY COMMON,12.25/13.1,50.905741,-1.3241885,SU 47615 12025,30,0,7.3373060226,28.4296906826,0,34.6,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,NEW MILTON,MANNINGTON GSP,ARNEWOOD,9.26/13.1,50.753623,-1.6746266,SZ 23049 94942,30,0,6.0351490974,20.2709707514,2.749,0,50,Constrained,,,Constrained,,,Yes,Yes,No spare bay.,33/11,Red
ENGLAND,NEW STREET,MANNINGTON GSP,MANNINGTON,4.11/25.0,50.841745,-1.7850217,SU 15233 04713,5,0,0.407252,1.802,0,0,50,Constrained,,,Constrained,,,Yes,Yes,Constrained due to Primary transformers limitations under FCO.,33/11,Red
ENGLAND,NEWPORT ,FAWLEY,COWES & WOOTTON COMMON,11.22/13.1,50.703387,-1.2922503,SZ 50076 89544,38,0,6.2606398026,29.9817354534,0,0,50,Constrained,,,Constrained,,,No,Yes,"Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
ANM scheme in place on IOW to ease some of the 132kV constraints. 
11kV CBs reinforcement will be required.Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
ANM scheme in place on IOW to ease some of the 132kV constraints. 
11kV CBs reinforcement will be required.Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
ANM scheme in place on IOW to ease some of the 132kV constraints. 
11kV CBs reinforcement will be required.Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
ANM scheme in place on IOW to ease some of the 132kV constraints. 
11kV CBs reinforcement will be required.Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
ANM scheme in place on IOW to ease some of the 132kV constraints. 
11kV CBs reinforcement will be required.Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
ANM scheme in place on IOW to ease some of the 132kV constraints. 
11kV CBs reinforcement will be required.Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
ANM scheme in place on IOW to ease some of the 132kV constraints. 
11kV CBs reinforcement will be required.Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
ANM scheme in place on IOW to ease some of the 132kV constraints. 
11kV CBs reinforcement will be required.Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
ANM scheme in place on IOW to ease some of the 132kV constraints. 
11kV CBs reinforcement will be required.Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
ANM scheme in place on IOW to ease some of the 132kV constraints. 
11kV CBs reinforcement will be required.Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
ANM scheme in place on IOW to ease some of the 132kV constraints. 
11kV CBs reinforcement will be required.Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
ANM scheme in place on IOW to ease some of the 132kV constraints. 
11kV CBs reinforcement will be required.",33/11,Red
ENGLAND,NORMANDY,FLEET BRAMLEY,ALDERSHOT,2.61/16.0,51.267587,-0.66518648,SU 93221 52894,2.5,0,0.5123946071,2.6618690331,0,3,50,Unconstrained,,,Constrained,,,Yes,Yes,Constrained due to Primary transformers limitations. Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Red
ENGLAND,NORTH BADDESLEY,NURSLING,ROWNHAMS,10.55/13.1,50.983265,-1.4588978,SU 38080 20568,19.5,0,4.2001843452,15.7887791028,0,23,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,NORTH FAREHAM,LOVEDEAN,Fareham T1A T2A (90MVAs),7.5/13.1,50.863632,-1.1995839,SU 56427 07430,15.2,0,1.4372724295,15.2820092565,0,17,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Partialy constraint due to limited reverse power capacity,33/11,Amber
ENGLAND,NORTH FELTHAM,LALEHAM,EAST BEDFONT A,10.0/25.0,51.461977,-0.40377787,TQ 10987 74875,1 x 12.5 2 x 11.5, -   ,9,23.5,2.3,17,50,Unconstrained,,,Unconstrained,,,No,No,None known,44887,Green
ENGLAND,NORTH HINKSEY,COWLEY,OXFORD (Osney),7.11/25.0,51.736233,-1.2969614,SP 48645 04403,9.8,0,1.4327104092,7.0499863069,1.3,9,50,Unconstrained,,,Constrained,,,Yes,No,No spare bay.,33/11,Red
ENGLAND,NORTHLEACH,MINETY,CIRENCESTER,5.78/25.0,51.82678,-1.8482202,SP 10557 14251,10,0,1.5851264,6.5920029525,0,0,50,Constrained,,,Constrained,,,Yes,Yes,thermal constraint on BSP transformers and upstream 132kV feeders,33/11,Red
ENGLAND,NORTHOLT,IVER 66KV,,11.84/13.1,51.536961,-0.39303821,TQ 11550 83230,38,0,7.2910180092,28.2427462959,0,44,50,Unconstrained,,,Unconstrained,,,No,No,None known,66/11,Green
ENGLAND,NORTHUMBERLAND AVENUE,FLEET BRAMLEY,READING,12.83/25.0,51.434236,-0.96264619,SU 72207 71092,25,0,4.5724802017,17.4192717036,3,27,50,Constrained,,,Unconstrained,,,Yes,Yes,Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Amber
ENGLAND,NUFFIELD,COWLEY,HIGH WYCOMBE,3.47/25.0,51.57579,-1.0153895,SU 68329 86784,7,0,0.9602207541,5.0384813053,0,1,50,Constrained,,,Unconstrained,,,Yes,No,Upstream Voltage & thermal issues.,33/11,Red
ENGLAND,OAKRIDGE,BRAMLEY (BASI),BASINGSTOKE T3 & T4,7.94/13.1,51.278591,-1.0910467,SU 63496 53664,30,0,2.6291759014,10.1190034207,0,32,50,Constrained,,,Unconstrained,,,Yes,No,None known,33/11,Green
ENGLAND,OLD ROAD,COWLEY,HEADINGTON,10.83/13.1,51.753807,-1.200654,SP 55274 06426,30,0,5.5366249084,16.8533041659,0.344,11,50,Unconstrained,,,Unconstrained,,,Yes,No,None known,33/11,Green
ENGLAND,OSNEY,COWLEY,OXFORD (Osney),9.26/13.1,51.749568,-1.2749825,SP 50148 05901,30,0,5.31,24.0473611314,0.504,11,50,Unconstrained,,,Unconstrained,,,Yes,No,None known,33/11,Green
ENGLAND,OVERTON,BRAMLEY (BASI),BASINGSTOKE T1B & T2B,9.58/13.1,51.255014,-1.2553727,SU 52061 50913,16,0,1.0459994078,14.6826676196,11.6,6,50,Constrained,,,Unconstrained,,,Yes,No,None known,33/11,Green
ENGLAND,PADWORTH,FLEET BRAMLEY,BURGHFIELD RESERVE,3.65/13.1,51.390105,-1.1068476,SU 62243 66052,5,0,0.4814164937,3.3781487189,0,5,50,Constrained,,,Constrained,,,Yes,Yes,Constrained due to Primary transformers limitations. Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Red
ENGLAND,PANGBOURNE,FLEET BRAMLEY,BURGHFIELD RESERVE,8.51/25.0,51.480757,-1.0947532,SU 62960 76144,30,0,1.9775975943,11.3159840314,0,20,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Green
ENGLAND,PARK GATE,BOTLEY WOOD GSP,BOTLEY WOOD,8.27/13.1,50.871557,-1.2713317,SU 51369 08259,30,0,4.8896895712,21.8538918767,0,27,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,PARK HOUSE,BRAMLEY (ANDO-THAT),AMESBURY,4.3/25.0,51.192777,-1.6702724,SU 23138 43780,4,0,0.1828992069,3.3019647427,0,4,50,Constrained,,,Constrained,,,Yes,No,Constrained due to Primary transformers limitations. Connections might not be possible prior to Andover-Amesbury reconfiguration scheme. Upstream 132kV capacity for export is circa 15MVA flexible,33/11,Red
ENGLAND,PARK NORTH,MINETY,Stratton (2 x 90),9.27/13.1,51.559474,-1.7409951,SU 18052 84542,30,0,4.8778142929,19.4528686708,1,15,50,Partially Constrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,PARK ROYAL,WILLESDEN,ACTON LANE,12.1/13.1,51.526078,-0.26963324,TQ 20137 82215,2 x 11.5, -   ,2.5,10.2, -   ,8,50,Unconstrained,,,Partially Constrained,,,No,No,CB fault ratings close to the limit,22/6.6,Amber
ENGLAND,PARKSTONE NORTH,MANNINGTON GSP,BOURNEMOUTH,9.58/13.1,50.729707,-1.9557135,SZ 03222 92233,29.8,0,5.442056179,24.5610312488,0,35,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,PARKSTONE SOUTH,MANNINGTON GSP,BOURNEMOUTH,11.38/25.0,50.708249,-1.9339239,SZ 04762 89848,30,0,2.4538974762,9.3779587624,0,32,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,PEACOCK FARM,FLEET BRAMLEY,WOKINGHAM,7.36/25.0,51.411076,-0.78252935,SU 84770 68709,15,0,1.255907774,7.0238267512,31.6,16,50,Unconstrained,,,Unconstrained,,,Yes,Yes,BSP approaching transformer reverse power capacity. ,33/11,Green
ENGLAND,PERIVALE,WILLESDEN,PERIVALE,13.8/25.0,51.533202,-0.3067492,TQ 17544 82947,2 x 20/40, -   ,14.2,36.2, -   ,34,50,Unconstrained,,,Unconstrained,,,No,No,None known,66/11,Green
ENGLAND,PETERSFIELD,FLEET BRAMLEY,ALTON & FERNHURST,6.02/13.1,51.005395,-0.94421714,SU 74173 23420,30,0,5.3461651802,21.1768682391,0.25,5,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Red
ENGLAND,PETERSFIELD AVENUE,IVER 132KV,CHALVEY,18.63/25.0,51.512992,-0.58759947,SU 98108 80286,42,0,12.89,37.9,3.94,30,50,Unconstrained,,,Unconstrained,,,No,No,None known,33/11,Green
ENGLAND,PETERSFINGER,MANNINGTON GSP,SALISBURY,6.61/13.1,51.063133,-1.7786479,SU 15608 29334,14,0,2.3891208172,13.4211014638,0,0,50,Constrained,,,Unconstrained,,,Yes,Yes,Constrained due to upstream thermal limitations.,33/11,Red
ENGLAND,PEWSEY,BRAMLEY (ANDO-THAT),AMESBURY,2.84/25.0,51.332175,-1.7902459,SU 14710 59252,17,0,1.3395937681,9.541274504,0,17,50,Constrained,,,Unconstrained,,,Yes,No,Connections might not be possible prior to Andover-Amesbury reconfiguration scheme. Upstream 132kV capacity for export is circa 15MVA flexible,33/11,Amber
ENGLAND,PIDDLETRENTHIDE,CHICKERELL GSP,CHICKERELL,5.37/13.1,50.797069,-2.4246389,SY 70169 99809,5,0,0.3106562455,3.3655786362,0,6,50,Constrained,,,Partially Constrained,,,No,Yes,Moderate proximity to Primary transformers limitations.There is no reverse power capacity at the Chickerell BSP,33/11,Amber
ENGLAND,PINGEWOOD,FLEET BRAMLEY,READING,6.1/25.0,51.40989,-1.0131186,SU 68735 68336,14.3,0,1.463193655,7.9179124505,0,15,50,Constrained,,,Unconstrained,,,Yes,Yes,Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Amber
ENGLAND,PLAISTOW,FLEET BRAMLEY,ALTON & FERNHURST,3.39/20.0,51.056914,-0.54497086,TQ 02071 29626,4.85,0,0.9897364974,7.2907724852,0.322,10,50,Unconstrained,,,Constrained,,,Yes,Yes,Constrained due to Primary transformers limitations.,33/11,Red
ENGLAND,PLESSEY,MINETY,Stratton (2 x 90),8.58/20.0,51.579107,-1.7649981,SU 16381 86720,15,0,2.7434880733,10.9633073599,0,7,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,PLESSEY TITCHFIELD,LOVEDEAN,Fareham T1A T2A (90MVAs),8.07/12.5,50.859352,-1.2428073,SU 53390 06922,30,0,3.9507551193,14.6981571748,0,16,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Partialy constraint due to limited reverse power capacity,33/11,Amber
ENGLAND,POOLE (HILL STREET),MANNINGTON GSP,POOLE PS (HAMWORTHY),12.6/13.1,50.714984,-1.9859111,SZ 01091 90595,23,0,4.0118041039,13.9036284344,3.4,0,50,Unconstrained,,,Constrained,,,Yes,Yes,Proximity to fault rating,33/11,Red
ENGLAND,PORTCHESTER,LOVEDEAN,WYMERING & FORT WIDLEY,11.14/13.1,50.846379,-1.1201082,SU 62043 05575,19.5,0,4.3118171692,15.3926067216,3.5,18,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,PORTLAND,CHICKERELL GSP,CHICKERELL,8.70/13.1,50.564353,-2.4488323,SY 68307 73941,18.1,0,2.8349375725,11.8873853789,2.4,18,50,Constrained,,,Unconstrained,,,No,Yes,There is no reverse power capacity at the Chickerell BSP,33/11,Amber
ENGLAND,PORTSMOUTH,LOVEDEAN,PORTSMOUTH,11.35/25.0,50.793272,-1.1017811,SZ 63405 99685,40,0,3.1978149414,12.3289863852,1.25,23,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,PORTWAY,MELKSHAM,ANDOVER,10.33/13.1,51.212183,-1.5088758,SU 34402 46001,26,0,1.5968515873,17.3870183675,12.326,0,50,Constrained,,,Unconstrained,,,Yes,No,"Thermal constraint on upstream 132kV system with noheadroom. NG reinforcement works required for Melksham SGT capacity constraints, estimated connection date for new applications is 2025-2027.",33/11,Red
ENGLAND,POYLE,IVER 132KV,LONGFORD,10.99/25.0,51.46952,-0.51239019,TQ 03425 75555,25.7,0,4.9230365753,20.76,0,17.8,50,Unconstrained,,,Unconstrained,,,No,No,None known,33/11,Green
ENGLAND,PRESSED STEEL SWINDON,MINETY,Stratton (2 x 90),12.91/31.5,51.575925,-1.7566161,SU 16963 86368,10,0,1.8237492168,9.0937457278,0,5,50,Unconstrained,,,Unconstrained,11kV CB reinforcement,45382,Yes,Yes,None known,33/11,Red
ENGLAND,PRESTON CANDOVER,FLEET BRAMLEY,ALTON & FERNHURST,7.28/25.0,51.166193,-1.1306863,SU 60879 41131,15,0,1.06,4.9649701333,20,0,50,Unconstrained,,,Unconstrained,,,Yes,Yes,33kV circuit reinforcement is required for any new connection. Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Amber
ENGLAND,PUDDLETOWN,CHICKERELL GSP,CHICKERELL,4.49/13.1,50.754371,-2.3667397,SY 74226 95039,6.3,0,0.4629636109,2.5867979519,0,6,50,Constrained,,,Partially Constrained,,,No,Yes,Moderate proximity to Primary transformers limitations.There is no reverse power capacity at the Chickerell BSP,33/11,Amber
ENGLAND,PULHAM,AXMINSTER,YEOVIL,4.4/13.1,50.883844,-2.405384,ST 71579 09451,5,0,0.9765,5.208,0,7,50,Constrained,,,Unconstrained,,,Yes,Yes,"Moderate Proximity to thermal rating on short section of 132kV circt Axminster-Yeovil under FCO,There is no reverse power capacity at the Yeovil BSP",33/11,Red
ENGLAND,PURBROOK,LOVEDEAN,WYMERING & FORT WIDLEY,8.22/13.1,50.865998,-1.048631,SU 67047 07819,13,0,1.19,7.1623813333,0,15,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,PYESTOCK 33/11,FLEET BRAMLEY,PYESTOCK,10.2/20.0,51.284088,-0.81213017,SU 82940 54553,24,0,0.9144960046,8.4479512083,0,0,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,QUARRY ROAD,MINETY,TOOTHILL,12.82/31.5,51.549106,-1.780252,SU 15334 83380,20,0,3.6081864834,14.8261005094,1.8,0,50,Constrained,,,Constrained,11kV CB reinforcement,45016,Yes,Yes,thermal constraint on Minety - Galileo 132kV cct,33/11,Red
ENGLAND,QUEENSMEAD,FLEET BRAMLEY,CAMBERLEY RESERVE,7.82/13.1,51.293632,-0.75276547,SU 87062 55683,13,0,1.8314758539,8.4661139364,0,14,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Amber
ENGLAND,RAMSBURY,MELKSHAM,WEST GRAFTON,3.84/13.1,51.447303,-1.6074032,SU 27380 72108,8,0,0.854688704,4.5061293293,0,0,50,Constrained,,,Unconstrained,,,Yes,No,Constrained by 132kV system capacity.,33/11,Red
ENGLAND,READING,FLEET BRAMLEY,READING,14.75/20.0,51.458165,-0.92778979,SU 74591 73788,55,0,9.5839185715,30.7446431901,1.14,65,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Amber
ENGLAND,READING TOWN,FLEET BRAMLEY,READING TOWN,8.40/13.1,51.461561,-0.97162812,SU 71540 74122,60,0,7.6589040756,32.0977870992,0.5,68,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Amber
ENGLAND,REDHILL,MANNINGTON GSP,REDHILL,8.5/25.0,50.764869,-1.8806724,SZ 08512 96149,39,0,2.9510154944,21.8339374139,8.71,0,50,Constrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,REDLANDS,CHICKERELL GSP,CHICKERELL,9.36/13.1,50.639646,-2.46618,SY 67131 82321,15,0,2.3776896,11.3090302501,0,17,50,Constrained,,,Unconstrained,,,No,Yes,There is no reverse power capacity at the Chickerell BSP,33/11,Amber
ENGLAND,REDLYNCH,MANNINGTON GSP,SALISBURY,3.90/13.1,50.984276,-1.7296603,SU 19073 20576,9,0,1.44,7.5426426667,7.6,0,50,Constrained,,,Constrained,,,Yes,Yes,Constrained due to Primary transformers limitations under FCO.,33/11,Red
ENGLAND,REGENTS PARK,NURSLING,Southampton (2 x 90),8.78/13.1,50.915584,-1.4427974,SU 39267 13050,30,0,3.2443284988,16.0257791299,1.2,32,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,RISSINGTON,COWLEY,WITNEY & YARNTON,3.07/16.0,51.87431,-1.7221537,SP 19225 19563,10.3,0,1.295536,5.9414398219,0,3,50,Constrained,,,Constrained,,,Yes,No,Limited space for extension. Upstream voltage issues.,33/11,Red
ENGLAND,RIVERSIDE,BRAMLEY (ANDO-THAT),THATCHAM,12.11/20.0,51.401703,-1.3135866,SU 47846 67187,22.9,0,2.487429142,12.6528862985,0,25,50,Unconstrained,,,Unconstrained,,,Yes,No,Fault level reinforcement required at Thatcham 33kV. Approaching 100% loading on 132kV circuits from Bramley to Thatcham on import,33/11,Amber
ENGLAND,ROCKBOURNE,MANNINGTON GSP,MANNINGTON,1.39/16.0,50.959601,-1.8359651,SU 11617 17810,2,0,0.3125718832,1.9803086648,0,0,50,Constrained,,,Constrained,,,Yes,Yes,Constrained due to Primary transformers limitations under FCO.,33/11,Red
ENGLAND,ROMSEY,NURSLING,ROWNHAMS,8.37/13.1,50.988266,-1.4871633,SU 36092 21110,21,0,3.3001449108,16.4942414113,0,7.1,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Moderate proximity to 33kV circts limitations under FCO.,33/11,Green
ENGLAND,ROSE GREEN,LOVEDEAN,CHICHESTER & HUNSTON,11.07/13.1,50.786615,-0.72499246,SZ 89974 99335,20,0,2.15,13.2669436213,8.045,9,50,Constrained,,,Unconstrained,,,Yes,Yes,"There is no reverse power capacity at the BSB and new generations will requier new BSP Transformer, AVC reinfocement, 33kV switchgear reinforcement at Chichester BSP",33/11,Amber
ENGLAND,ROSE HILL,COWLEY,Cowley Local (2 x 90),10.95/13.1,51.723407,-1.2248894,SP 53637 03027,26,0,3.447439909,15.9115852317,0.8,29,50,Unconstrained,,,Unconstrained,,,Yes,No,None known,33/11,Green
ENGLAND,ROWDEN,MELKSHAM,CHIPPENHAM,8.93/13.1,51.452378,-2.1337171,ST 90805 72608,23,0,3.6087608751,21.3907684007,0,1,50,Constrained,,,Constrained,,,Yes,No,Constrained due to upstream thermal limitations.,33/11,Red
ENGLAND,ROWNER PARK,LOVEDEAN,"Fareham T1B T2B (1x90, 1x60MVA)",8.92/13.1,50.803699,-1.1780298,SU 58018 00782,30,0,2.3983612061,8.5596957917,0,24,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Partialy constraint due to limited reverse power capacity,33/11,Amber
ENGLAND,RYDE ,FAWLEY,COWES & WOOTTON COMMON,7.93/13.1,50.724336,-1.1576577,SZ 59554 91973,30,0,4.3955421448,18.4250051304,0,0,50,Constrained,,,Constrained,,,No,Yes,"Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. ",33/11,Red
ENGLAND,SALISBURY CENTRAL,MANNINGTON GSP,SALISBURY,13.4/17.5,51.073483,-1.7984814,SU 14215 30481,40,0,7.6208000183,24.7180579154,0,0,50,Constrained,,,Unconstrained,,,Yes,Yes,Constrained due to upstream thermal limitations.,33/11,Red
ENGLAND,SANDHURST,FLEET BRAMLEY,CAMBERLEY MAIN,7.22/13.1,51.34132,-0.80121898,SU 83597 60930,30,0,5.0496406555,21.2545369371,0.2,29,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Amber
ENGLAND,SANDOWN,FAWLEY,COWES & WOOTTON COMMON,7.71/13.1,50.662071,-1.1542019,SZ 59877 85052,15,0,3.0036203861,12.2415716966,1.98,0,50,Constrained,,,Constrained,,,No,Yes,"Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. ",33/11,Red
ENGLAND,SELSEY,LOVEDEAN,CHICHESTER & HUNSTON,6.93/20.0,50.741901,-0.78724992,SZ 85667 94289,11.9,0,2.53,9.8923947121,0,9,50,Constrained,,,Unconstrained,,,Yes,Yes,"There is no reverse power capacity at the BSB and new generations will requier new BSP Transformer, AVC reinfocement, 33kV switchgear reinforcement at Chichester BSP",33/11,Amber
ENGLAND,SHAFTESBURY,MANNINGTON GSP,SHAFTESBURY,9.5/16.0,51.009125,-2.2065547,ST 85605 23325,13,0,2.7559349537,11.9402626616,0.317,0,50,Constrained,,,Unconstrained,,,Yes,Yes,BSP Transformer rating under N-1,33/11,Red
ENGLAND,SHALFLEET ,FAWLEY,COWES & WOOTTON COMMON,7.36/25.0,50.696006,-1.4233004,SZ 40828 88643,15,0,1.1583615541,7.6177995186,0,0,50,Constrained,,,Constrained,,,No,Yes,"Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. ",33/11,Red
ENGLAND,SHANKLIN ,FAWLEY,COWES & WOOTTON COMMON,7.17/13.1,50.634046,-1.1839465,SZ 57809 81912,30,0,1.8218734919,12.0460582619,0,0,50,Constrained,,,Constrained,,,No,Yes,"Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. ",33/11,Red
ENGLAND,SHERBORNE,AXMINSTER,YEOVIL,7.55/13.1,50.961757,-2.5142939,ST 63978 18163,10,0,2.2721234155,8.0970415238,0,7,50,Constrained,,,Partially Constrained,,,Yes,Yes,"Limited expansion space for CB connections,There is no reverse power capacity at the Yeovil BSP",33/11,Red
ENGLAND,SHIPTON OLIFFE,MINETY,CIRENCESTER,2.89/13.1,51.87048,-1.9449936,SP 03884 19102,3,0,0.68,4.1707784,0,0,50,Constrained,,,Constrained,,,Yes,Yes,thermal constraint on BSP transformers and upstream 132kV feeders,33/11,Red
ENGLAND,SHIRLEY,NURSLING,Southampton (2 x 90),8.35/25.0,50.92235,-1.4324589,SU 39988 13808,30,0,3.8286898136,16.1391945561,0,33,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,SHRIVENHAM,MINETY,Stratton (2 x 60),6.99/13.1,51.589473,-1.6581151,SU 23782 87902,15,0,1.760404706,6.5985093195,0,0,50,Constrained,,,Constrained,,,Yes,Yes,thermal constraint on Minety - Galileo 132kV cct,33/11,Red
ENGLAND,SHROTON,MANNINGTON GSP,SHAFTESBURY,6.83/25.0,50.9222,-2.2097116,ST 85356 13659,24,0,1.99,10.521608189,6.6,0,50,Constrained,,,Unconstrained,,,Yes,Yes,BSP Transformer rating under N-1,33/11,Red
ENGLAND,SIDNEY ROAD,LALEHAM,STAINES,9.8/13.1,51.435285,-0.50379132,TQ 04100 71760,2 x 15/30, -   ,2.8,14.1,1.3,17,50,Partially Constrained,,,Unconstrained,,,No,No,None known,33/11,Amber
ENGLAND,SILKSTEAD,NURSLING,ROWNHAMS,5.3/13.1,51.018739,-1.3658454,SU 44578 24565,13,0,1.6544210332,7.6760632435,2.07,12,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,SILVER STREET,FLEET BRAMLEY,READING,12.22/13.1,51.449812,-0.96589104,SU 71957 72821,26.6,0,3.8713662624,18.3567197252,7,24,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Moderate proximity to fault rating. Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Red
ENGLAND,SOMERFORD,MANNINGTON GSP,CHRISTCHURCH,11.62/13.1,50.741635,-1.7425521,SZ 18262 93590,26,0,4.9905846073,18.9908599645,1,0,50,Constrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,SOUTH BERSTED,LOVEDEAN,CHICHESTER & HUNSTON,11.42/16.0,50.79829,-0.66719087,SU 94025 00705,20,0,3.3861954212,21.1984601275,10.453,2,50,Constrained,,,Unconstrained,11kV switchgear rating is just above the Fault level at HV.,,Yes,Yes,"There is no reverse power capacity at the BSB and new generations will requier new BSP Transformer, AVC reinfocement, 33kV switchgear reinforcement at Chichester BSP",33/11,Amber
ENGLAND,SOUTHBOURNE,MANNINGTON GSP,CHRISTCHURCH,11.74/25.0,50.72813,-1.8092022,SZ 13563 92074,19.5,0,2.5910720825,11.8410606581,0,0,50,Constrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,SOUTHCOTE,FLEET BRAMLEY,BURGHFIELD RESERVE,11.45/16.0,51.436827,-1.0202497,SU 68199 71325,19.5,0,1.9721796513,9.2831521506,0.21,21,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Amber
ENGLAND,SPARKFORD,AXMINSTER,YEOVIL,6.88/13.1,51.027483,-2.560808,ST 60767 25496,5,0,0.5987732278,4.3066707929,0.2,7,50,Constrained,,,Unconstrained,,,Yes,Yes,"Moderate Proximity to thermal rating on short section of 132kV circt Axminster-Yeovil under FCO,There is no reverse power capacity at the Yeovil BSP",33/11,Red
ENGLAND,SPRING QUARRY WEST,MELKSHAM,NORRINGTON,10.46/13.1,51.41725,-2.2261794,ST 84368 68717,30,0,0.9381694794,9.7451642531,12,15,50,Constrained,,,Unconstrained,,,Yes,No,None Known,33/11,Green
ENGLAND,SPRINGFIELD ROAD,NORTH HYDE,NORTH HYDE (D),11.21/13.1,51.51353,-0.39589488,TQ 11409 80620,27.4,0,4.2908754349,19.4038255086,0,24,50,Unconstrained,,,Unconstrained,,,No,No,None known,22/6.6,Green
ENGLAND,ST CROSS,NURSLING,WINCHESTER,10.24/13.1,51.050812,-1.3267595,SU 47287 28156,26,0,4.2885603905,16.2159321439,0.234,0,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,ST EBBES,COWLEY,OXFORD (Osney),10.39/25.0,51.748029,-1.2589141,SP 51259 05741,30,0,4.5877213478,18.674753019,0.7,11,50,Unconstrained,,,Unconstrained,,,Yes,No,None known,33/11,Green
ENGLAND,ST JOHNS,BRAMLEY (ANDO-THAT),THATCHAM,10.52/13.1,51.394356,-1.324232,SU 47113 66363,25.3,0,4.51151371,20.9073372642,0,25,50,Unconstrained,,,Constrained,,,Yes,No,Fault level reinforcement required at Thatcham 33kV. Approaching 100% loading on 132kV circuits from Bramley to Thatcham on import,33/11,Red
ENGLAND,STANDLAKE,COWLEY,WITNEY & YARNTON,4.93/13.1,51.718523,-1.4379686,SP 38923 02349,6.5,0,0.4785341495,6.7465956081,2,3,50,Constrained,,,Constrained,,,Yes,No,Constrained due to Primary transformers limitations under FCO. Upstream thermal issues.,33/11,Red
ENGLAND,STANTON FITZWARREN,MINETY,Stratton (2 x 60),9.15/25.0,51.617437,-1.7474106,SU 17585 90987,14,0,2.5931401205,12.4930700569,7.5,0,50,Constrained,,,Constrained,,,Yes,Yes,thermal constraint on Minety - Galileo 132kV cct,33/11,Red
ENGLAND,STANWELL,LALEHAM,STAINES,9.0/13.1,51.443975,-0.47612389,TQ 06003 72766,2 x 15/30, -   ,3.3,10.4, -   ,18,50,Partially Constrained,,,Unconstrained,,,No,No,None known,33/11,Amber
ENGLAND,STAPLEFORD,MANNINGTON GSP,SALISBURY,6.3/13.1,51.132937,-1.903181,SU 06871 37078,13,0,2.1559085846,7.0289223568,0,0,50,Constrained,,,Unconstrained,,,Yes,Yes,Constrained due to upstream thermal limitations.,33/11,Red
ENGLAND,STOKENCHURCH,COWLEY,HIGH WYCOMBE,6.53/20.0,51.642717,-0.88683647,SU 77124 94355,9.8,0,2.0118911266,8.9368450877,0,1,50,Constrained,,,Unconstrained,,,Yes,No,Upstream voltage & thermal constraints.,33/11,Red
ENGLAND,STRATTON,MINETY,Stratton (2 x 60),10.94/25.0,51.598124,-1.7559923,SU 16998 88837,30,0,3.9071483612,14.5376313612,6.1,0,50,Constrained,,,Partially Constrained,,,Yes,Yes,thermal constraint on Minety - Galileo 132kV cct,33/11,Red
ENGLAND,SUNBURY CROSS,LALEHAM,STAINES,10.2/25.0,51.418306,-0.41873203,TQ 10053 69996,"2 x 15/30, 1 x 28", -   ,13.4,40.9,15.4,28,50,Partially Constrained,,,Unconstrained,,,No,No,None known,33/11,Amber
ENGLAND,SUNGARD,LALEHAM,EAST BEDFONT A,7.0/25.0,51.468652,-0.3986786,TQ 11325 75625,2 x 12/24, -   ,5.3,7, -   ,29,95,Unconstrained,,,Unconstrained,,,No,No,None known,44887,Green
ENGLAND,SUNNINGHILL,FLEET BRAMLEY,BRACKNELL RESERVE,7.52/13.1,51.399749,-0.65363807,SU 93757 67606,24,0,2.8959040642,12.981201521,0,27,50,Unconstrained,,,Unconstrained,,,Yes,Yes,BSP 33kV CBs close to fault rating,33/6.6,Green
ENGLAND,SUTTON BENGER,MELKSHAM,CHIPPENHAM,6.81/13.1,51.519338,-2.0966001,ST 93394 80051,15,0,1.0516704321,11.7722022669,0.914,0,50,Constrained,,,Constrained,Transformer upgrade,44531,Yes,No,Constrained due to upstream thermal limitations.,33/11,Red
ENGLAND,SUTTON LANE,IVER 132KV,UPTON,8.35/25.0,51.49707,-0.52935732,TQ 02185 78595,24,0,2.9,11.7,8.8,6.1,50,Unconstrained,,,Unconstrained,,,No,No,None known,22/11,Green
ENGLAND,SWANAGE,MANNINGTON GSP,WAREHAM,5.29/25.0,50.613373,-1.9729521,SZ 02010 79296,13,0,2.5666746303,9.8191248111,0,0,50,Constrained,,,Constrained,,,Yes,Yes,Constrained due to upstream thermal limitations.,33/11,Red
ENGLAND,SWINDON,MINETY,SWINDON,10.45/13.1,51.581428,-1.8217324,SU 12449 86967,60,0,8.0528688431,34.6752577568,5.66,10,50,Constrained,,,Unconstrained,,,Yes,Yes,"Constrained by BSP transformer capacity, National Grid reinforcement works required at Minety with an expected completion in 2025-2027 and fault level constraints at primary",33/11,Amber
ENGLAND,TADLEY,BRAMLEY (ANDO-THAT),THATCHAM,7.61/25.0,51.360594,-1.1719102,SU 57753 62717,15.2,0,1.7832672596,8.2196540991,0.3,0,50,Unconstrained,,,Constrained,,,Yes,No,Fault level reinforcement required at Thatcham 33kV. Approaching 100% loading on 132kV circuits from Bramley to Thatcham on import,33/11,Red
ENGLAND,TAPLOW,IVER 132KV,SLOUGH,9.82/25.0,51.522585,-0.67936622,SU 91721 81234,23,0,4.44,13.94,0,16,50,Unconstrained,,,Unconstrained,,,No,No,None known,33/11,Green
ENGLAND,TARRANT RUSHTON,MANNINGTON GSP,SHAFTESBURY,4.55/25.0,50.865242,-2.0793804,ST 94510 07307,4,0,1.0211871862,3.7997302728,0,0,50,Constrained,,,Constrained,,,Yes,Yes,Constrained due to Primary transformers limitations under FCO.,33/11,Red
ENGLAND,TEFFONT,MANNINGTON GSP,SALISBURY,3.05/13.1,51.078269,-2.0037037,ST 99837 30994,4.5,0,0.81,5.0098517333,0,0,50,Constrained,,,Partially Constrained,,,Yes,Yes,Moderate proximity to Primary transformers limitations under FCO.,33/11,Red
ENGLAND,TEMPLE FARM,FLEET BRAMLEY,MAIDENHEAD,2.72/25.0,51.547472,-0.78743054,SU 84178 83872,4,0,0.7425448611,2.7262417725,0,0,50,Constrained,,,Constrained,,,Yes,Yes,"Voltage issues with the 33kV upstream network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportVoltage issues with the 33kV upstream network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportVoltage issues with the 33kV upstream network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportVoltage issues with the 33kV upstream network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for exportVoltage issues with the 33kV upstream network
Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP
Constrained on the 132kV circuits for export",33/11,Red
ENGLAND,TETBURY,MELKSHAM,CHIPPENHAM,6.22/13.1,51.639703,-2.1501205,ST 89708 93444,7.5,0,1.4896003008,6.305216686,0,0,50,Constrained,,,Constrained,,,Yes,No,"Constrained due to upstream thermal limitations, local voltage constraint",33/11,Red
ENGLAND,THATCHAM,BRAMLEY (ANDO-THAT),THATCHAM,14.81/25.0,51.394786,-1.2430882,SU 52758 66466,30,0,5.9498206443,31.4558026086,11.3,24,50,Unconstrained,,,Unconstrained,,,Yes,No,Fault level reinforcement required at Thatcham 33kV. Approaching 100% loading on 132kV circuits from Bramley to Thatcham on import,33/11,Red
ENGLAND,THE GREEN,NORTH HYDE,NORTH HYDE (D),9.16/13.1,51.503292,-0.38177388,TQ 12414 79503,12,0,2.0257759004,10.4467118468,0,14,50,Unconstrained,,,Unconstrained,,,No,No,Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,22/6.6,Red
ENGLAND,THE MALL,FLEET BRAMLEY,READING TOWN,9.61/13.1,51.454136,-0.97497561,SU 71319 73293,26.5,0,3.6579840183,18.3946552937,0.149,30,50,Constrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,THEALE,FLEET BRAMLEY,BURGHFIELD RESERVE,7.58/20.0,51.434443,-1.0698459,SU 64755 71015,24,0,2.0606644154,8.8979751304,0.31,20,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Red
ENGLAND,THRUXTON,MELKSHAM,ANDOVER,5.17/13.1,51.209534,-1.5843176,SU 29134 45674,5,0,1.1000483036,5.2473023745,18.95,0,50,Constrained,,,Unconstrained,,,Yes,No,"Thermal constraint on upstream 132kV system with no headroom. National Grid reinforcement works required for Melk SGT capacity constraints, est connection date for new applications is 2025-2027.",33/11,Red
ENGLAND,TIDWORTH,MELKSHAM,WEST GRAFTON,4.28/25.0,51.245007,-1.6562893,SU 24088 49593,14,0,2.7678744793,9.598042143,0,0,50,Constrained,,,Unconstrained,,,Yes,No,Constrained by 132kV system capacity.,33/11,Red
ENGLAND,TISBURY,MANNINGTON GSP,SHAFTESBURY,4.95/25.0,51.061442,-2.0950136,ST 93438 29127,9.12,0,1.0364288092,5.448763392,0,0,50,Constrained,,,Unconstrained,,,Yes,Yes,BSP Transformer rating under N-1,33/11,Red
ENGLAND,TITCHFIELD,LOVEDEAN,Fareham T1A T2A (90MVAs),10.01/13.1,50.848253,-1.2328447,SU 54104 05695,15,0,2.1835238934,10.0365064057,0.321,17,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Partialy constraint due to limited reverse power capacity,33/11,Amber
ENGLAND,TONGHAM,FLEET BRAMLEY,ALDERSHOT,9.82/16.0,51.23774,-0.73639986,SU 88310 49487,30,0,2.9071044922,15.4315963368,1.74,20,50,Constrained,,,Unconstrained,,,Yes,Yes,Voltage issues with the 33kV upstream network. Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Red
ENGLAND,TOOTHILL,MINETY,TOOTHILL,14.75/18.4,51.554608,-1.8107888,SU 13215 83986,60,0,4.2177653313,23.9307143284,2.058,0,50,Constrained,,,Constrained,,,Yes,Yes,thermal constraint on Minety - Galileo 132kV cct,33/11,Red
ENGLAND,TOTTON,NURSLING,ROWNHAMS,10.84/13.1,50.919206,-1.4915785,SU 35835 13428,24.5,0,3.9780576229,15.0780205508,2,26,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,TOWNHILL PARK,BOTLEY WOOD GSP,NETLEY COMMON,8.45/13.1,50.930737,-1.3588175,SU 45156 14783,30,0,4.2295440727,20.0906296987,0,34,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,TRADING ESTATE,MINETY,SWINDON,10.83/25.0,51.571523,-1.8067507,SU 13490 85868,21.6,0,1.7436389923,11.0648716357,2.57,10,50,Constrained,,,Unconstrained,,,Yes,Yes,"Constrained by BSP transformer capacity, National Grid reinforcement works required at Minety with an expected completion in 2025-2027.",33/11,Amber
ENGLAND,TRASH GREEN,FLEET BRAMLEY,BURGHFIELD RESERVE,7.84/16.0,51.413862,-1.0487087,SU 66254 68745,15,0,1.9304801756,11.9683619038,1.7,15,50,Constrained,,,Unconstrained,,,Yes,Yes,Circa 7MW export headroom on 33kV circuits upstream. Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Red
ENGLAND,TROWBRIDGE TOWN,MELKSHAM,NORRINGTON,11.16/13.1,51.321219,-2.2214012,ST 84668 58036,26,0,4.412984848,18.4995195561,2.5,8,50,Constrained,,,Unconstrained,,,Yes,No,None Known,33/11,Green
ENGLAND,TWYFORD,FLEET BRAMLEY,READING,6.67/13.1,51.48058,-0.87198034,SU 78430 76339,15,0,2.6526932716,13.2487245131,0.1,17,50,Constrained,,,Unconstrained,,,Yes,Yes,Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Red
ENGLAND,UNION STREET,COWLEY,Cowley Local (2 x 90),9.84/25.0,51.748851,-1.2356369,SP 52865 05849,30,0,3.6275007725,15.0916299103,0,34,50,Unconstrained,,,Unconstrained,,,Yes,No,None known,33/11,Green
ENGLAND,UPPER HEYFORD,EAST CLAYDON,BICESTER NORTH,8.1/13.1,51.927122,-1.2488285,SP 51750 25667,15,0,2.1948828787,12.7190049516,5.82,2,50,Constrained,,,Constrained,,,No,No,Constrained due to upstream thermal limitations. Limited expansion space for CB connections.,33/11,Red
ENGLAND,UPTON,IVER 132KV,UPTON,10.40/13.1,51.50486,-0.54906267,TQ 00800 79434,26,0,5.5,22.8,0.4,18.1,50,Unconstrained,,,Unconstrained,,,No,No,None known,22/11,Green
ENGLAND,UXBRIDGE,IVER 66KV,,10.33/20.0,51.540502,-0.48759615,TQ 04984 83484,72.8,0,11.55,45.5495132824,0,84,50,Unconstrained,,,Unconstrained,,,No,No,None known,66/11,Green
ENGLAND,VELMORE,NURSLING,VELMORE,8.94/18.4,50.970668,-1.3898995,SU 42935 19205,30,0,7.4158204813,24.415795717,1.5,36,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,VENTNOR,FAWLEY,COWES & WOOTTON COMMON,9.41/16.0,50.597745,-1.2080428,SZ 56148 77857,30,0,1.8698495626,10.1418725613,0,0,50,Constrained,,,Constrained,,,No,Yes,"Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. Highly meshed GSP with several 132kV constraints for combined SSEN & NG SGT outages.
A 3rd SGT has been triggered by SSEN (ModApp). 
ANM scheme in place on IOW to ease some of the 132kV constraints. ",33/11,Red
ENGLAND,VERWOOD,MANNINGTON GSP,MANNINGTON,6.79/13.1,50.891468,-1.8916672,SU 07716 10226,13,0,2.0861382484,10.7663958033,5,0,50,Constrained,,,Constrained,,,Yes,Yes,33kV upstream restrictions. No spare bay.,33/11,Red
ENGLAND,WALLINGFORD,COWLEY,Cowley Local (2 x 45),7.61/13.1,51.601044,-1.1373111,SU 59847 89486,19.5,0,2.39,16.0186738112,4.494,18,50,Constrained,ANM scheme triggered upstream by accepted generation,,Unconstrained,,,Yes,No,ANM installed to avoid upstream 33kV thermal issues under FCO.,33/11,Red
ENGLAND,WANTAGE,COWLEY,DRAYTON,9.40/13.1,51.59208,-1.405361,SU 41290 88304,19.5,0,2.39,14.3779028962,0.05,7,50,Constrained,,,Unconstrained,,,Yes,No,Upstream thermal constraints.,33/11,Amber
ENGLAND,WAREHAM TOWN,MANNINGTON GSP,WAREHAM,7.54/13.1,50.686764,-2.114099,SY 92036 87463,13.9,0,2.6047656536,11.3887207367,0.1,0,50,Constrained,,,Constrained,,,Yes,Yes,Constrained due to upstream thermal limitations.,33/11,Red
ENGLAND,WARFIELD,FLEET BRAMLEY,BRACKNELL MAIN,8.44/13.1,51.434774,-0.75039344,SU 86960 71382,22.1,0,5.4508209229,22.1609612946,0,4,50,Constrained,,,Unconstrained,,,Yes,Yes,"33kV circuits at capacity for export
BSP 33kV CBs close to fault rating33kV circuits at capacity for export
BSP 33kV CBs close to fault rating33kV circuits at capacity for export
BSP 33kV CBs close to fault rating33kV circuits at capacity for export
BSP 33kV CBs close to fault rating",33/11,Red
ENGLAND,WARMINSTER,MELKSHAM,FROME,7.74/16.0,51.199972,-2.216983,ST 84936 44551,15,0,1.8698495626,8.4770637447,0,P371,50,Unconstrained,,,Unconstrained,,,Yes,No,None known,33/11,Green
ENGLAND,WATERLOOVILLE,LOVEDEAN,WYMERING & FORT WIDLEY,10.61/13.1,50.879042,-1.0349898,SU 67988 09282,45,0,5.6143732071,22.2049804312,0.05,25,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,WATLINGTON,COWLEY,HIGH WYCOMBE,5.72/25.0,51.643147,-1.0027024,SU 69106 94287,9.8,0,1.4191347994,6.377616,17,0,50,Constrained,,,Unconstrained,,,Yes,No,Upstream voltage & thermal constraints.,33/11,Red
ENGLAND,WELL END,AMERSHAM,LOUDWATER,8.68/13.1,51.583531,-0.7239315,SU 88511 87957,24,0,5.68,21.7,7.2,22.48,50,Unconstrained,,,Unconstrained,,,No,No,None known,33/11,Green
ENGLAND,WEST END,LOVEDEAN,Fareham T1A T2A (90MVAs),11.7/13.1,50.852019,-1.1885742,SU 57216 06147,30,0,3.3376815319,12.4382026667,0,26,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Partialy constraint due to limited reverse power capacity,33/11,Amber
ENGLAND,WEST GRAFTON VILLAGE,MELKSHAM,WEST GRAFTON,7.52/13.1,51.341068,-1.6476615,SU 24639 60279,7.5,0,1.0064395666,6.1735522017,0.18,0,50,Constrained,,,Unconstrained,,,Yes,No,Constrained by 132kV system capacity.,33/11,Red
ENGLAND,WEST HENDFORD,AXMINSTER,YEOVIL,12.38/13.1,50.936657,-2.6417877,ST 55000 15442,30,0,5.3577666219,19.2440536534,6.08,7,50,Constrained,,,Partially Constrained,,,Yes,Yes,"Moderate Proximity to thermal rating on short section of 132kV circt Axminster-Yeovil under FCO. Moderate proximity to fault rating,There is no reverse power capacity at the Yeovil BSP",33/11,Red
ENGLAND,WEST STOUR,MANNINGTON GSP,SHAFTESBURY,6.4/13.1,50.997316,-2.3191625,ST 77699 22040,9.8,0,0.9289145145,5.2395393411,0,0,50,Constrained,,,Unconstrained,,,Yes,Yes,BSP Transformer rating under N-1,33/11,Red
ENGLAND,WESTBOURNE,MANNINGTON GSP,BOURNEMOUTH,9.54/13.1,50.72294,-1.8931036,SZ 07642 91485,30,0,3.8635108471,15.7910072302,0,34,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,WESTBURY,MELKSHAM,FROME,10.00/13.1,51.262792,-2.178325,ST 87654 51530,30,0,2.5392558575,14.961289814,4.76,0,50,Constrained,,,Unconstrained,33kV Frome - Westbury circuit reinforcement  ,45382,Yes,No,33kV system thermal constraint.,33/11,Red
ENGLAND,WESTBURY CEMENT,MELKSHAM,FROME,8.8/31.5,51.272,-2.1721967,ST 88084 52553,4,0,1.2558691406,13.9317448591,0,0,50,Constrained,,,Unconstrained,33kV CB reinforcement ,45382,Yes,No,Private network ,33/11,Red
ENGLAND,WESTERN ESPLANADE,NURSLING,Southampton (2 x 90),8.8/31.5,50.906059,-1.4094747,SU 41618 12009,60,0,6.8917323347,33.1963356552,0.36,69,50,Unconstrained,,,Partially Constrained,,,Yes,Yes,Moderate proximity to fault rating.,33/11,Amber
ENGLAND,WESTON,BOTLEY WOOD GSP,NETLEY COMMON,10.81/13.1,50.886934,-1.3586937,SU 45207 09912,26,0,1.7985088825,11.5415787327,2.6,25,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,WEYMOUTH,CHICKERELL GSP,CHICKERELL,12.73/20.0,50.610662,-2.4614839,SY 67443 79096,30,0,5.7937431335,23.7292161521,3.02,23,50,Constrained,,,Unconstrained,,,No,Yes,There is no reverse power capacity at the Chickerell BSP,33/11,Amber
ENGLAND,WHEATLEY,COWLEY,HEADINGTON,8.9/16.0,51.743825,-1.121125,SP 60777 05379,15,0,2.0931153297,8.02668946,7.12,11,50,Unconstrained,Reinforcement of the 33/11kV Tx's and adjacent 33kV cct's under Ofgem Green Recovery funding,,Constrained,Reinforcement of the 33/11kV Tx's and adjcent 33kV cct's under Ofgem Green Recovery funding,45901,Yes,No,Limited space for extension.,33/11,Green
ENGLAND,WHITCHURCH,MELKSHAM,ANDOVER,4.47/13.1,51.233538,-1.3436196,SU 45924 48466,5,0,0.7257606387,4.8463273268,0,0,50,Constrained,,,Unconstrained,,,Yes,No,z28,33/11,Red
ENGLAND,WHITELEY,BOTLEY WOOD GSP,BOTLEY WOOD,8.52/25.0,50.876226,-1.2489868,SU 52936 08794,30,0,6.0074837586,23.960298073,0,27,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,WHITEWAY,MINETY,CIRENCESTER,7.83/13.1,51.726246,-1.9713441,SP 02076 03059,30,0,4.0270328522,23.6229114072,0,0,50,Constrained,,,Partially Constrained,,,Yes,Yes,thermal constraint on BSP transformers and upstream 132kV feeders,33/11,Red
ENGLAND,WHITLEY WOOD,FLEET BRAMLEY,BURGHFIELD MAIN,8.65/13.1,51.421348,-0.95423686,SU 72812 69667,30,0,1.9656072855,7.561333356,0,30,50,Unconstrained,,,Unconstrained,,,No,Yes,Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Amber
ENGLAND,WILSON ROAD,FLEET BRAMLEY,BURGHFIELD MAIN,11.35/25.0,51.454493,-1.0049612,SU 69235 73304,27.6,0,3.9993958473,15.7538105719,0,30,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Fleet GSP 132kV switchgear saturated for fault level capacity. 132kV reinforcement required at Fleet GSP,33/11,Amber
ENGLAND,WIMBORNE,MANNINGTON GSP,MANNINGTON,8.46/13.1,50.799459,-1.9727891,SZ 02014 99989,19.5,0,3.7117910385,18.6866431038,0,0,50,Constrained,,,Unconstrained,,,Yes,Yes,BSP Transformer rating under N-1,33/11,Red
ENGLAND,WIMBORNE ST GILES,MANNINGTON GSP,MANNINGTON,2.85/12.0,50.91356,-1.9582998,SU 03028 12678,1.5,0,0.1936131567,1.0823810913,0,0,50,Constrained,,,Constrained,,,Yes,Yes,Constrained due to Primary transformers limitations under FCO.,33/11,Red
ENGLAND,WINCANTON,MANNINGTON GSP,SHAFTESBURY,6.62/25.0,51.048843,-2.4110034,ST 71286 27802,15,0,1.67,8.1053743209,14.9,0,50,Constrained,,,Unconstrained,,,Yes,Yes,BSP Transformer rating under N-1,33/11,Red
ENGLAND,WINDRUSH PARK,COWLEY,WITNEY & YARNTON,8.46/16.0,51.785493,-1.5176973,SP 33366 09758,30,0,3.267585516,12.8994819676,0.83,3,50,Constrained,,,Unconstrained,,,Yes,No,Upstream Voltage & thermal constraints.,33/11,Red
ENGLAND,WINSMORE LANE,COWLEY,DRAYTON,10.25/13.1,51.669439,-1.2854441,SU 49513 96982,26,0,4.3237156868,16.8180371071,0.001,7,50,Unconstrained,,,Unconstrained,,,Yes,No,None known,33/11,Green
ENGLAND,WINTERBORNE KINGSTON,MANNINGTON GSP,LYTCHETT,6.1/13.1,50.78261,-2.2193696,SY 84631 98138,9.8,0,1.4041314125,6.5204223845,0,0,50,Constrained,,,Unconstrained,,,Yes,Yes,BSP Transformer rating under N-1,33/11,Red
ENGLAND,WITNEY TOWN,COWLEY,WITNEY & YARNTON,11.62/13.1,51.784144,-1.481789,SP 35844 09625,24,0,4.6230128772,20.3794267634,0,3,50,Constrained,,,Unconstrained,Reinforcement of the 33/11kV Tx's under Ofgem Green Recovery funding,45017,Yes,No,None known,33/11,Amber
ENGLAND,WOKINGHAM,FLEET BRAMLEY,WOKINGHAM,7.98/25.0,51.402441,-0.85724149,SU 79589 67665,30,0,2.255756855,9.8504314177,0,0,50,constrained,,,Unconstrained,,,Yes,Yes,Voltage issues with the 33kV upstream network,33/11,Green
ENGLAND,WOODCOTE,FLEET BRAMLEY,BURGHFIELD RESERVE,3.67/16.0,51.529859,-1.0726605,SU 64425 81624,5,0,1.0592911243,3.6490004046,0,6,50,Unconstrained,,,Partially Constrained,,,Yes,Yes,Moderate proximity to Primary transformers limitations.,33/11,Amber
ENGLAND,WOODMILL LANE,NURSLING,Southampton (2 x 90),11.48/25.0,50.937024,-1.3789827,SU 43733 15470,24,0,2.3344340324,9.2574904043,0,25,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/6.6,Green
ENGLAND,WOODSTOCK,COWLEY,WITNEY & YARNTON,7.81/13.1,51.853959,-1.3510276,SP 44795 17462,15,0,1.8398480415,8.7734717027,5.510.171,3,50,Constrained,,,Constrained,,,Yes,No,Limited space for extension.,33/11,Red
ENGLAND,WOOLSTON,BOTLEY WOOD GSP,NETLEY COMMON,7.45/20.0,50.898975,-1.3736301,SU 44145 11242,16.9,0,4.060362339,13.8473775371,0,21,50,Partially Constrained,,,Unconstrained,,,Yes,Yes,Proximity to voltage issues.,33/6.6,Amber
ENGLAND,WOOTTON BASSETT,MINETY,SWINDON,14.31/25.0,51.528968,-1.8920243,SU 07587 81123,24,0,1.4768090248,12.0728063339,23,0,50,Constrained,,,Unconstrained,,,Yes,Yes,33kV system thermal constraint with no remaining headroom,33/11,Red
ENGLAND,WOOTTON ROAD,COWLEY,OXFORD (Osney),6.63/25.0,51.681033,-1.2891524,SU 49244 98269,18.2,0,2.8501791954,13.485349147,0.24,11,50,Unconstrained,,,Unconstrained,,,Yes,No,None known,33/11,Green
ENGLAND,WRECCLESHAM,FLEET BRAMLEY,COXMOOR WOOD,7.64/25.0,51.192144,-0.8266165,SU 82093 44312,30,0,2.7800679207,14.5967472978,20,12,50,Constrained,,,Unconstrained,,,Yes,Yes,Limited headroom at BSP circa 15MVA,33/11,Amber
ENGLAND,WROUGHTON,MINETY,TOOTHILL,10.67/13.1,51.532261,-1.7931348,SU 14446 81504,24,0,1.4860559702,9.660461468,4,0,50,Constrained,,,Constrained,,,Yes,Yes,thermal constraint on Minety - Galileo 132kV cct,33/11,Red
ENGLAND,WYCOMBE MARSH,AMERSHAM,LOUDWATER,8.0/25.0,51.618469,-0.72192637,SU 88582 91845,17.3,0,2.33,11.1,0,19.63,50,Unconstrained,,,Unconstrained,,,No,No,None known,33/11,Green
ENGLAND,WYMERING,LOVEDEAN,WYMERING & FORT WIDLEY,9.58/20.0,50.844259,-1.0785172,SU 64974 05375,60,0,13.0238285065,38.4573497687,4.135,25,50,Unconstrained,,,Unconstrained,,,Yes,Yes,None known,33/11,Green
ENGLAND,YARNTON,COWLEY,WITNEY & YARNTON,11.33/25.0,51.805535,-1.3012215,SP 48277 12108,40,0,4.9260849953,24.5345960586,5,3,50,Unconstrained,,,Unconstrained,AVC upgrade at Yarnton 33/11kV Tx's,44774,Yes,No,None known,33/11,Green
ENGLAND,YATTENDON,BRAMLEY (ANDO-THAT),THATCHAM,5.99/12.0,51.465194,-1.2283782,SU 53699 74307,13,0,2.499622345,10.6285756636,0,15,50,Constrained,,,Unconstrained,,,Yes,No,Fault level reinforcement required at Thatcham 33kV. Approaching 100% loading on 132kV circuits from Bramley to Thatcham on import,33/11,Amber
ENGLAND,YATTON KEYNELL,MELKSHAM,CHIPPENHAM,9.06/13.1,51.480849,-2.184273,ST 87300 75782,15,0,0.9698100686,7.2332791937,0,0,50,Constrained,,,Constrained,33/11kV transformer reinforcement,44926,Yes,No,Constrained due to upstream thermal limitations.,33/11,Red
ENGLAND,YEOVIL,AXMINSTER,YEOVIL,13.18/25,50.949369,-2.6036695,ST 57690 16833,20,0,3.5023783234,14.0912680673,10,7,50,Constrained,,,Unconstrained,Yeovil-E switchgear reinforcement (completed - FL results include new rating).,,Yes,Yes,"Moderate Proximity to thermal rating on short section of 132kV circt Axminster-Yeovil under FCO,There is no reverse power capacity at the Yeovil BSP",33/11,Red
ENGLAND,YETMINSTER,AXMINSTER,YEOVIL,8.06/25.0,50.889965,-2.5658791,ST 60294 10206,7.5,0,1.5747702408,8.019215114,0.8,7,50,Constrained,,,Partially Constrained,,,Yes,Yes,"Moderate Proximity to thermal rating on short section of 132kV circt Axminster-Yeovil under FCO,There is no reverse power capacity at the Yeovil BSP",33/11,Red
ENGLAND,YIEWSLEY,IVER 66KV,,10.53/13.1,51.517702,-0.47885336,TQ 05643 80961,60,0,7.93,39.4860657234,0,68,50,Unconstrained,,,Unconstrained,,,No,No,None known,66/11,Green
ENGLAND,ZETLAND ROAD,LOVEDEAN,"Fareham T1B T2B (1x90, 1x60MVA)",10.17/13.1,50.796791,-1.141628,SU 60592 00043,26,0,4.2560009956,17.3314948236,0,24,50,Unconstrained,,,Unconstrained,,,Yes,Yes,Partialy constraint due to limited reverse power capacity,33/11,Amber
ENGLAND,WINTON,MANNINGTON GSP,REDHILL,12.65/13.1,50.743931,-1.8688628,SZ 09349 93822,26,0,6.4929218292,23.0770933912,5.061,0,50,Constrained,,,Constrained,,,Yes,Yes,Proximity to fault rating,33/11,Amber
